<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Data-Center Cooling Design with Fourier Neural Operators | Aditya Kumar Meshram</title>
<link rel="stylesheet" href="../site.css?v=3">
</head>
<body>
<div class="wrap">
<header class="top">
  <a class="brand" href="../index.html">Aditya Kumar Meshram</a>
  <nav><a href="../index.html">Home</a><span class="sep">|</span><a href="https://meshram1.github.io/sciml-weekly/">Blog</a><span class="sep">|</span><a href="../about.html">About</a></nav>
</header>
<main>
<article class="post">
<h1>Data-Center Cooling Design with Fourier Neural Operators</h1>
<p class="meta">Sep 2026 &middot; <a href="https://github.com/meshram1/FNO-Datacenter-Cooling">github.com/meshram1/FNO-Datacenter-Cooling</a></p>
<p><strong>Where should the cold-air vents go?</strong> A GPU spectral CFD solver → a Fourier Neural Operator surrogate → a differentiable layout optimizer — with every proposed design checked against the ground-truth solver.</p>
<p><img loading="lazy" alt="data-center cooling animation" src="https://raw.githubusercontent.com/meshram1/FNO-Datacenter-Cooling/main/figures/cooling.gif" /></p>
<p><em>Hot air (red) rises off the fixed racks; cold air (blue) pools over the cold-aisle vents — a 2D Boussinesq simulation, learned by an FNO and used for design optimization.</em></p>
<p><sub>Python 3.10 · PyTorch 2.5 (CUDA 12.1) · NVIDIA PhysicsNeMo 1.3 · single GPU (RTX 4050, 6 GB)</sub></p>
<hr />
<h2>Objective</h2>
<p>Racks are bolted to the floor. The cooling is what you actually get to place. So:</p>
<blockquote>
<p><strong>Given a fixed rack layout, where do you put the cold-air vents to minimize the hottest temperature in the room?</strong></p>
</blockquote>
<p>Answering that with CFD alone means one solver run per candidate layout — too slow to search, and not differentiable, so there's no gradient to follow. This repo builds the alternative:</p>
<p><strong>train a neural operator to stand in for the solver → differentiate through it to propose layouts → hand every proposal back to the real solver for verification.</strong></p>
<p>That last step is the point. A surrogate optimized against itself produces numbers that evaporate under real physics; this pipeline reports only what the ground-truth solver confirms.</p>
<hr />
<h2>Results at a glance</h2>
<table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>CFD-verified hot-spot reduction</strong></td>
<td><strong>10.4%</strong> — peak temperature 1.698 → 1.520, re-simulated with the real solver</td>
</tr>
<tr>
<td>Naive surrogate-only optimization</td>
<td>predicted 15.7%, verified at only <strong>2.8%</strong> — the optimizer's curse, caught</td>
</tr>
<tr>
<td>Reproduced on NVIDIA PhysicsNeMo</td>
<td><strong>10.4%</strong> — a parameter-matched port lands on the <em>identical</em> verified optimum</td>
</tr>
<tr>
<td>Operator accuracy (2D Navier–Stokes)</td>
<td>one-step relative L2 <strong>0.24%</strong></td>
</tr>
</tbody>
</table>
<hr />
<h2>Pipeline</h2>
<table>
<thead>
<tr>
<th>Stage</th>
<th>What it does</th>
<th>Result</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>1. Spectral CFD solver</strong></td>
<td>GPU pseudo-spectral solver (2D Navier–Stokes → Boussinesq → data-center cooling) generates training data</td>
<td>~2 min for 200 trajectories on GPU</td>
</tr>
<tr>
<td><strong>2. Neural operator</strong></td>
<td>An FNO learns the PDE solution operator (built from scratch — spectral convolutions, the works)</td>
<td>one-step rel-L2 <strong>0.24%</strong> (Navier–Stokes)</td>
</tr>
<tr>
<td><strong>3. Rollout</strong></td>
<td>Autoregressive closed-loop prediction; honest error-vs-time analysis</td>
<td>stable for the forced case; chaotic drift diagnosed for the free case</td>
</tr>
<tr>
<td><strong>4. Design optimization</strong></td>
<td>Backprop a temperature objective through the differentiable FNO, then <strong>verify candidates against ground-truth CFD</strong> (surrogate proposes → solver checks → keep verified-best)</td>
<td><strong>10.4% CFD-verified</strong> hot-spot reduction</td>
</tr>
<tr>
<td><strong>5. PhysicsNeMo port</strong></td>
<td>The same operator rebuilt on NVIDIA's <code>physicsnemo.models.fno.FNO</code> with <code>DistributedManager</code>, run through the full design loop</td>
<td>parameter-matched, independently reproduces the optimum at <strong>10.4%</strong></td>
</tr>
<tr>
<td><strong>6. Into 3D</strong></td>
<td>A walled 6x6x4 m room (2 m rack rows, cold vents that blow), a 3D FNO, and the resolution-invariance claim actually tested</td>
<td><strong>T 8.81%</strong> one-step; zero-shot 32^3 -&gt; 64^3 holds at <strong>8.88%</strong></td>
</tr>
</tbody>
</table>
<p>The final artifact is a <strong>differentiable design tool</strong>: given a room, it finds where to place cooling so the racks stay cool — the "run more simulations, pull design insight out" pitch, made concrete.</p>
<hr />
<h2>Highlights</h2>
<ul>
<li><strong>Built the FNO from scratch</strong> — spectral convolution, mode truncation, the lift/project structure — no <code>neuraloperator</code> black box.</li>
<li><strong>GPU pseudo-spectral solver</strong> for 2D incompressible Navier–Stokes (vorticity form) and Boussinesq convection, ~20–40× faster than the NumPy version.</li>
<li><strong>Multi-field, conditioned operator</strong>: predicts coupled <code>(vorticity, temperature)</code> and conditions on a <strong>rack/vent layout map</strong> fed as an input channel.</li>
<li><strong>Differentiable inverse design</strong>: gradient descent (with multi-start) through the trained FNO to optimize cooling layout.</li>
<li><strong>CFD-verified optimization loop</strong>: the surrogate proposes, the real solver verifies, the verified-best is kept — recovering a <em>genuine</em> <strong>10.4%</strong> reduction where naive surrogate-only optimization over-promised (15.7% predicted → <strong>2.8% real</strong>). Exposes and defeats the "optimizer's curse."</li>
<li><strong>Extended to 3D</strong> — a room with a real floor and ceiling, rack rows 2 m tall, and vents that inject cold air <em>and</em> blow it upward. The walls are exact, not approximate: imposed by a mirror symmetry that makes through-wall velocity and temperature identically zero.</li>
<li><strong>Resolution invariance, demonstrated rather than asserted</strong> — the same weights, trained only on 32³, applied zero-shot to a 64³ grid: temperature error moves from 8.86% to <strong>8.88%</strong>.</li>
<li><strong>Ported to NVIDIA PhysicsNeMo (Modulus)</strong> — same operator on their API, <code>DistributedManager</code> multi-GPU, and at <strong>matched parameter count</strong> it independently reproduces the verified optimum exactly.</li>
<li>Honest evaluation throughout — including a diagnosed <strong>chaotic rollout divergence</strong> and how it was worked around.</li>
</ul>
<hr />
<h2>Results in pictures</h2>
<p><strong>Neural operator matches the solver</strong> (2D Navier–Stokes, autoregressive rollout — truth top, FNO bottom):</p>
<p><img loading="lazy" alt="NS rollout" src="https://raw.githubusercontent.com/meshram1/FNO-Datacenter-Cooling/main/figures/rollout_compare.png" /></p>
<p><strong>Rack-placement optimization</strong> — clustered racks make one merged hot spot; the optimizer spreads them (peak −11.5%):</p>
<p><img loading="lazy" alt="rack optimization" src="https://raw.githubusercontent.com/meshram1/FNO-Datacenter-Cooling/main/figures/cool_optimize.png" /></p>
<p><strong>Cold-vent placement optimization</strong> (the realistic case — racks are fixed, optimize the cooling):</p>
<p><img loading="lazy" alt="vent optimization" src="https://raw.githubusercontent.com/meshram1/FNO-Datacenter-Cooling/main/figures/aisle_optimize.png" /></p>
<p><strong>CFD-verified optimization</strong> — surrogate optimization over-promises (the raw 15.7% verifies at only 2.8%), so every candidate is checked against the real solver and the ground-truth best is kept (<strong>10.4%</strong>). The scatter is the reason why: every point sits above the <code>surrogate = CFD</code> line, i.e. the FNO systematically over-predicts cooling.</p>
<p><img loading="lazy" alt="CFD-verified optimization" src="https://raw.githubusercontent.com/meshram1/FNO-Datacenter-Cooling/main/figures/verified_optimization.png" /></p>
<hr />
<h2>How it works</h2>
<p><strong>1 — Data (spectral solver).</strong> Everything linear (Laplacian, streamfunction, diffusion) is algebraic in Fourier space; the nonlinear advection is evaluated pseudo-spectrally (physical-space products, 2/3 dealiasing); time-stepped with Crank–Nicolson. Buoyancy enters as a source in the vorticity equation; racks and vents are Gaussian heat/cool sources near the floor:</p>
<pre><code>dw/dt + (u.grad)w = nu*lap(w) + buoy*dT/dx
dT/dt + (u.grad)T = kappa*lap(T) + S(x) - alpha*T
</code></pre>
<p><strong>2 — FNO.</strong> Lift the input fields (+ grid coords + layout map) to a hidden width, then 4 Fourier layers — each <code>GELU(SpectralConv2d(x) + Conv1×1(x))</code> — then project. The spectral conv keeps only the lowest Fourier modes and multiplies them by learned complex weights, which makes it a <strong>global, resolution-invariant</strong> convolution.</p>
<p><strong>3 — Rollout.</strong> Seed with a few true frames, then predict autoregressively (feeding the model its own outputs), with the layout map held fixed.</p>
<p><strong>4 — Optimization.</strong> Parameterize the layout by source positions → build the (differentiable) source map → predict a short thermal rollout → minimize a soft-max of the temperature (the hot spot) by gradient descent on the positions. Multi-start avoids local minima.</p>
<p><strong>5 — Verification.</strong> Every proposed layout is re-simulated with the spectral solver from rest over the same window the surrogate saw, and ranked by the solver's peak temperature. Only the verified number is reported.</p>
<hr />
<h2>Ported to NVIDIA PhysicsNeMo (Modulus)</h2>
<p>The same operator, rebuilt on NVIDIA's own <code>physicsnemo.models.fno.FNO</code> API with <code>DistributedManager</code> for multi-GPU launch — then run through the <em>entire</em> design pipeline, not just training.</p>
<p>The two models are <strong>parameter-matched</strong> — 453,182 vs 465,906 (97.3%) at identical <code>modes=12</code> and <code>t_in=10</code>. PhysicsNeMo's spectral layer keeps two mode blocks to the from-scratch layer's one, so matching capacity means <code>width=14</code> against <code>width=20</code>; the Fourier cutoff, the physically meaningful knob, is the same for both.</p>
<p><strong>Independent reproduction of the verified optimum.</strong> Two separately implemented FNOs, trained separately, converge on the same physical design:</p>
<table>
<thead>
<tr>
<th>surrogate</th>
<th>params</th>
<th>verified-best vents</th>
<th>CFD peak</th>
<th>CFD-verified reduction</th>
</tr>
</thead>
<tbody>
<tr>
<td>from-scratch FNO (<code>fno2d_cool.py</code>)</td>
<td>465,906</td>
<td>[0.457, 0.549]</td>
<td>1.698 → 1.520</td>
<td><strong>10.4%</strong></td>
</tr>
<tr>
<td>PhysicsNeMo FNO (<code>modulus_model.py</code>)</td>
<td>453,182</td>
<td>[0.456, 0.540]</td>
<td>1.698 → 1.520</td>
<td><strong>10.4%</strong></td>
</tr>
</tbody>
</table>
<p>Same verified peak to three decimals, vents within 0.01 of the domain width. A result that survives reimplementation on a different framework, at matched capacity, isn't an artifact of one codebase.</p>
<p><strong>One-step accuracy</strong> (600 windows from the 20 trajectories held out by both, errors in physical units):</p>
<table>
<thead>
<tr>
<th>surrogate</th>
<th>vorticity <code>w</code></th>
<th>temperature <code>T</code></th>
</tr>
</thead>
<tbody>
<tr>
<td>from-scratch</td>
<td><strong>10.56%</strong></td>
<td><strong>10.15%</strong></td>
</tr>
<tr>
<td>PhysicsNeMo</td>
<td>11.38%</td>
<td>11.63%</td>
</tr>
</tbody>
</table>
<p><strong>Surrogate calibration</strong> (10 identical candidate layouts, same CFD referee):</p>
<table>
<thead>
<tr>
<th>surrogate</th>
<th>mean signed error</th>
<th>mean abs error</th>
</tr>
</thead>
<tbody>
<tr>
<td>from-scratch</td>
<td>−0.078 (under-predicts every candidate)</td>
<td>0.078</td>
</tr>
<tr>
<td>PhysicsNeMo</td>
<td>−0.045</td>
<td>0.056</td>
</tr>
</tbody>
</table>
<p>The two metrics disagree, and that's the interesting part: the from-scratch model is more accurate frame-to-frame, while the PhysicsNeMo model is less <em>biased</em> on the time-averaged hot spot — so it is less exposed to the optimizer's curse despite the worse one-step error. Both still under-predict peak temperature on almost every candidate, which is exactly why the CFD verification step exists.</p>
<table>
<thead>
<tr>
<th>file</th>
<th>what it does</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>fno/modulus_model.py</code></td>
<td>the FNO on <code>physicsnemo.models.fno.FNO</code></td>
</tr>
<tr>
<td><code>fno/modulus_dataset.py</code></td>
<td>channels-first windowed dataset (NCHW)</td>
</tr>
<tr>
<td><code>fno/train_modulus.py</code></td>
<td>training with <code>DistributedManager</code> + DDP</td>
</tr>
<tr>
<td><code>fno/optimize_modulus.py</code></td>
<td>CFD-verified vent optimization on the ported model</td>
</tr>
<tr>
<td><code>fno/eval_compare.py</code></td>
<td>scores both models on the trajectories held out by <em>both</em></td>
</tr>
</tbody>
</table>
<hr />
<h2>Into 3D: a walled room</h2>
<p>The 2D study is a periodic cross-section. This is a room: <strong>6 x 6 x 4 m</strong>, periodic in the
two horizontal directions, with a <strong>real floor and ceiling</strong>, two <strong>2 m tall</strong> rack rows, and
four cold vents that inject cold air <em>and</em> blow it upward.</p>
<p><strong>Walls without giving up the FFT.</strong> A ceiling breaks periodicity, which is the assumption a
spectral solver rests on. Instead of switching to a Chebyshev basis, the vertical direction is
mirrored and the fields are given a parity about the walls (<code>u_x, u_y</code> even; <code>u_z, T, S</code> odd).
Boussinesq preserves those parities, and they impose exactly what a wall should: <code>u_z = 0</code>
(impermeable) and <code>du_x/dz = 0</code> (free-slip). Gravity is what forces <code>T</code> odd rather than even,
so the walls come out <strong>isothermal</strong> — floor and ceiling act as heat sinks — and sources must
vanish at <code>z = 0</code>. Parity is re-imposed every step, so through-wall velocity and temperature
are <strong>identically zero</strong>, not merely small.</p>
<p><strong>Validated in seven ways</strong> (<code>data/validate_solver3d.py</code>), the sharpest being a cross-check
against the 2D solver this project already trusts: a y-invariant 3D run reproduces
<code>generate_aisle_gpu.py</code>'s temperature and vorticity to <strong>1.7e-14</strong>, with exactly zero
y-variation. Taylor-Green matches its exact decay to 4e-8, step-halving confirms the
Adams-Bashforth scheme is second order, and a spectrum check confirms 32^3 resolves the flow.</p>
<p><strong>The 3D operator.</strong> <code>FNO(dimension=3)</code>, 4 history frames x 4 fields + the source map -&gt; 17
input channels, 6.56M parameters, trained on 150 random vent layouts (21 min on an RTX 4050):</p>
<table>
<thead>
<tr>
<th>field</th>
<th><code>ux</code></th>
<th><code>uy</code></th>
<th><code>uz</code></th>
<th><code>T</code></th>
</tr>
</thead>
<tbody>
<tr>
<td>one-step rel-L2</td>
<td>5.07%</td>
<td>3.48%</td>
<td>3.14%</td>
<td><strong>8.81%</strong></td>
</tr>
</tbody>
</table>
<p>Temperature is the hardest field and the one the design objective needs — at ~9% it is right
in line with the 2D model, on a strictly harder problem (four coupled fields instead of two,
plus walls). Across the 150 layouts the peak temperature ranges <strong>7.17 to 10.52</strong>, so vent
placement moves the hot spot by about a third: there is something real to optimize.</p>
<h3>Zero-shot super-resolution, and the trap that hides it</h3>
<p>An FNO keeps a fixed set of low Fourier <strong>modes</strong>, not a fixed number of grid points, so the
same weights should apply at any resolution. Tested directly: the same 10 held-out layouts,
re-simulated at 64^3, with normalization statistics taken from the 32^3 checkpoint so nothing
about the fine grid leaks in.</p>
<table>
<thead>
<tr>
<th>field</th>
<th>32³ (trained)</th>
<th>64³, padding in cells</th>
<th>64³, padding scaled</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>ux</code></td>
<td>5.20%</td>
<td>15.29%</td>
<td>5.45%</td>
</tr>
<tr>
<td><code>uy</code></td>
<td>3.51%</td>
<td>16.91%</td>
<td>4.01%</td>
</tr>
<tr>
<td><code>uz</code></td>
<td>3.09%</td>
<td>12.50%</td>
<td>3.91%</td>
</tr>
<tr>
<td><code>T</code></td>
<td>8.86%</td>
<td>19.31%</td>
<td><strong>8.88%</strong></td>
</tr>
<tr>
<td>mean</td>
<td>5.16%</td>
<td>16.00%</td>
<td><strong>5.56%</strong></td>
</tr>
</tbody>
</table>
<p><img loading="lazy" alt="zero-shot super-resolution" src="https://raw.githubusercontent.com/meshram1/FNO-Datacenter-Cooling/main/figures/superres_3d.png" /></p>
<p>The middle column is the trap. <strong>PhysicsNeMo's <code>padding</code> is measured in cells</strong>, and padding is
what handles the non-periodic walls. Four cells is 12.5% of a 32^3 box but only 6.2% of a 64^3
one, so keeping the cell count constant silently halves it and the transfer falls apart —
16.0%, or <strong>33.6%</strong> with no padding at all. Scale it with the grid, so the padded <em>fraction</em>
matches, and the error returns to 5.6%. The operator is resolution-invariant; the naive test
was measuring a padding artifact.</p>
<p>That diagnosis came from first ruling out the obvious explanation: only <strong>0–0.5%</strong> of the 64^3
field energy lies above what 32^3 can represent, and the error restricted to the representable
band matched the total error. The model was not missing fine scales, which left the padding as
the only resolution-dependent part of the pipeline.</p>
<table>
<thead>
<tr>
<th>file</th>
<th>what it does</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>data/generate_boussinesq3d_gpu.py</code></td>
<td>the 3D room solver (walls by mirror symmetry, vent jets)</td>
</tr>
<tr>
<td><code>data/validate_solver3d.py</code></td>
<td>seven checks, including the cross-check against the 2D solver</td>
</tr>
<tr>
<td><code>fno/model3d.py</code>, <code>fno/dataset3d.py</code></td>
<td><code>FNO(dimension=3)</code>; GPU-resident float16 data pipeline</td>
</tr>
<tr>
<td><code>fno/train3d.py</code></td>
<td>training, reporting relative L2 per field</td>
</tr>
<tr>
<td><code>fno/eval_superres.py</code></td>
<td>the 32³ → 64³ zero-shot test</td>
</tr>
</tbody>
</table>
<hr />
<h2>Repository structure</h2>
<pre><code>.
├── data/                          # GPU spectral CFD data generators
│   ├── generate_ns_gpu.py             # 2D Navier-Stokes (vorticity)
│   ├── generate_boussinesq_gpu.py     # + temperature + buoyancy
│   ├── generate_cooling_gpu.py        # + heated racks
│   ├── generate_aisle_gpu.py          # hot-aisle/cold-aisle (racks + cold vents)
│   ├── generate_boussinesq3d_gpu.py   # -- 3D -- walled room, rack rows, vent jets
│   └── validate_solver3d.py           # seven checks, incl. the 2D cross-check
├── fno/
│   ├── spectral_conv.py               # SpectralConv2d -- the core FNO layer
│   ├── fno2d.py / fno2d_cool.py       # FNO models (single- / multi-field + conditioning)
│   ├── dataset*.py, losses.py         # windowing, per-channel normalization, LpLoss
│   ├── train*.py                      # training loops
│   ├── rollout*.py                    # autoregressive rollout evaluation
│   ├── optimize_cool.py               # rack-placement optimizer
│   ├── optimize_aisle.py              # cold-vent optimizer (fixed racks, multi-start)
│   ├── verify_optimize.py             # ground-truth CFD verification of a layout
│   ├── optimize_verified.py           # surrogate-proposes + CFD-verifies loop
│   ├── make_verified_fig.py           # the verified-optimization figure
│   ├── modulus_model.py               # -- PhysicsNeMo port --
│   ├── modulus_dataset.py
│   ├── train_modulus.py               # DistributedManager + DDP training
│   ├── optimize_modulus.py            # design loop on the ported model
│   ├── eval_compare.py                # from-scratch vs PhysicsNeMo, common held-out set
│   ├── model3d.py / dataset3d.py      # -- 3D -- FNO(dimension=3); GPU-resident fp16 data
│   ├── train3d.py                     # 3D training, rel-L2 reported per field
│   └── eval_superres.py               # zero-shot 32^3 -&gt; 64^3
├── animate.py                     # renders figures/cooling.gif
├── figures/                       # result figures + animation
├── requirements.txt
└── README.md
</code></pre>
<p><em>(Datasets <code>*.npz</code> and checkpoints <code>*.pt</code> are git-ignored — regenerate them with the scripts.)</em></p>
<hr />
<h2>Reproduce</h2>
<pre><code class="language-bash"># 0. environment (Python 3.10, a CUDA GPU)
python -m venv env &amp;&amp; source env/bin/activate
pip install -r requirements.txt

# 1. generate the hot-aisle/cold-aisle dataset (~2-4 min on GPU)
cd data &amp;&amp; python generate_aisle_gpu.py --ntraj 200 --T 15 --preview --out aisle_64.npz &amp;&amp; cd ..

# 2. train the rack/vent-conditioned FNO (~5 min)
cd fno &amp;&amp; python train_cool.py --data ../data/aisle_64.npz --epochs 50 --out aisle_fno.pt --metrics aisle_metrics.json

# 3. evaluate the rollout
python rollout_cool.py --data ../data/aisle_64.npz --ckpt aisle_fno.pt

# 4. optimize cold-vent placement (surrogate only -- over-promises, see limitations)
python optimize_aisle.py --ckpt aisle_fno.pt --data ../data/aisle_64.npz

# 5. the real deliverable: surrogate proposes, CFD verifies, verified-best wins
python optimize_verified.py --ckpt aisle_fno.pt --data ../data/aisle_64.npz

# (animation)
cd .. &amp;&amp; python animate.py --data data/aisle_64.npz --out figures/cooling.gif
</code></pre>
<p><strong>PhysicsNeMo path</strong> (<code>pip install nvidia-physicsnemo</code>):</p>
<pre><code class="language-bash">cd fno

# train on NVIDIA's FNO -- single GPU
python train_modulus.py --data ../data/aisle_64.npz --epochs 50 --width 14

# multi-GPU (DistributedSampler + DDP, rank-0 logging/checkpointing)
torchrun --standalone --nproc_per_node=2 train_modulus.py --data ../data/aisle_64.npz --width 14

# run the CFD-verified design loop on the ported model
python optimize_modulus.py --ckpt aisle_modulus.pt

# score both models on the trajectories held out by both
python eval_compare.py --data ../data/aisle_64.npz
</code></pre>
<p><strong>3D room</strong> (the solver, the operator, and the resolution test):</p>
<pre><code class="language-bash"># validate the 3D solver first -- seven checks, ~3 min
cd data &amp;&amp; python validate_solver3d.py

# generate 150 random vent layouts at 32^3 (~12 min, ~1.5 GB float16)
python generate_boussinesq3d_gpu.py --ntraj 150 --chunk 25 --out room_32.npz

# a 64^3 test set on the SAME held-out layouts, for the resolution study (~9 min)
python generate_boussinesq3d_gpu.py --grid 64 --vents-from room_32.npz --vent-range 120:130     --chunk 5 --out room_64.npz &amp;&amp; cd ..

# train the 3D FNO (~21 min on an RTX 4050, peaks at 2.6 GB)
cd fno &amp;&amp; python train3d.py --data ../data/room_32.npz --epochs 30 --bs 16

# zero-shot super-resolution: trained at 32^3, evaluated at 64^3
python eval_superres.py
</code></pre>
<p>The Navier–Stokes and Boussinesq stages follow the same pattern (<code>generate_*_gpu.py</code> → <code>train*.py</code> → <code>rollout*.py</code>).</p>
<hr />
<h2>Honest notes &amp; limitations</h2>
<ul>
<li><strong>Rollout drift.</strong> One-step accuracy is excellent, but <em>free</em> (unforced) convection is chaotic, so long autoregressive rollouts decorrelate from the exact trajectory (physically plausible fields, but pointwise error grows). The design optimizer therefore uses the <strong>short-horizon</strong> prediction, where hot-spot <em>locations</em> (tied to the layout) are reliable. A known fix is rollout-stabilized ("pushforward") training.</li>
<li><strong>The 2D study is idealized.</strong> A periodic cross-section with Gaussian sources — the buoyant-plume structure, not a CRAC/containment model. The 3D room above addresses the geometry; the optimization loop still runs on the 2D case.</li>
<li><strong>The 3D room is free-slip and not air.</strong> The mirror trick gives impermeable, isothermal, frictionless walls — there is no floor boundary layer, which no-slip (a Chebyshev basis in z) would provide. And <code>nu = 6e-2</code> is a model fluid chosen so 32³ resolves the flow: real air in a 4 m room sits near Ra ~ 1e10, far past this grid. Real geometry, model fluid.</li>
<li><strong>The 3D pipeline stops at the operator.</strong> Rollout and CFD-verified vent optimization are done in 2D only; 3D has the solver, the dataset, the trained FNO, and the resolution study.</li>
<li><strong>Surrogate accuracy.</strong> The FNO carries ~10–12% one-step error on the turbulent cooling case, and it under-predicts peak temperature on essentially every candidate. That bias is exactly what the optimizer exploits, and exactly why the CFD verification step exists.</li>
<li><strong>The optimum is a corner solution.</strong> The verified-best layout parks <em>both</em> vents on the middle rack, cancelling the dominant hot spot rather than spreading cooling across all three. That is a real optimum for this objective, but it leans on a vent being able to fully cancel a rack at the floor. A minimum-separation penalty or a per-vent capacity cap would yield a more distributed — and arguably more realistic — layout.</li>
<li><strong>Multi-GPU is implemented, not benchmarked.</strong> <code>train_modulus.py</code> is <code>torchrun</code>-ready (<code>DistributedSampler</code>, DDP, rank-0 checkpointing) but was validated on a single RTX 4050. <strong>No scaling speedup is claimed here.</strong></li>
<li><strong>The PhysicsNeMo comparison is parameter-matched but not data-matched.</strong> Capacity is matched to within 2.7% (453k vs 466k), but the two train splits differ: the from-scratch model trains on trajectories 0–159, the ported model on 0–179 — 12.5% more data. Both are evaluated only on 180–199, unseen by either, so the <em>test</em> is clean. Note the asymmetry cuts against the from-scratch model, which still wins on one-step accuracy despite the smaller training set.</li>
</ul>
<hr />
<h2>References</h2>
<ul>
<li>Li et al., <em>Fourier Neural Operator for Parametric PDEs</em>, ICLR 2021.</li>
<li>NVIDIA PhysicsNeMo (formerly Modulus) — <code>physicsnemo.models.fno</code>, <code>physicsnemo.distributed</code>.</li>
<li>Boussinesq convection / pseudo-spectral methods (standard CFD).</li>
</ul>
<p><em>Built as an exploration of physics-ML: neural-operator surrogates + differentiable design optimization.</em></p>
</article>
</main>
</div>
</body>
</html>
